<!DOCTYPE html><html lang="zh-Hans"><head>

    <!--[if lt IE 9]>
        <style>body {display: none; background: none !important} </style>
        <meta http-equiv="Refresh" Content="0; url=//outdatedbrowser.com/" />
    <![endif]-->

<meta charset="utf-8">
<meta http-equiv="X-UA-Compatible" content="IE=edge, chrome=1">
<meta name="viewport" content="width=device-width, initial-scale=1, maximum-scale=1, user-scalable=no">
<meta name="format-detection" content="telephone=no">
<meta name="author" content="Gary">



<meta name="description" content="发展到现在，DCS和PLC之间没有一个严格的界限，在大多数人看来，大的系统就是DCS，小的系统就叫PLC。当然，这么说也不是不可以，但是还不对。现在我们来重新建立这个概念。">
<meta property="og:type" content="article">
<meta property="og:title" content="DCS和PLC的区别">
<meta property="og:url" content="https://www.izheteng.site/2018/02/05/2018-02-05-DCS%E5%92%8CPLC%E7%9A%84%E5%8C%BA%E5%88%AB/index.html">
<meta property="og:site_name" content="iZheteng">
<meta property="og:description" content="发展到现在，DCS和PLC之间没有一个严格的界限，在大多数人看来，大的系统就是DCS，小的系统就叫PLC。当然，这么说也不是不可以，但是还不对。现在我们来重新建立这个概念。">
<meta property="og:locale">
<meta property="og:image" content="https://www.izheteng.site/img/20180205/1.jpg">
<meta property="og:image" content="https://www.izheteng.site/img/20180205/2.jpg">
<meta property="og:image" content="https://www.izheteng.site/img/20180205/3.jpg">
<meta property="og:image" content="https://www.izheteng.site/img/20180205/4.jpg">
<meta property="og:image" content="https://www.izheteng.site/img/20180205/5.jpg">
<meta property="og:image" content="https://www.izheteng.site/img/20180205/6.jpg">
<meta property="og:image" content="https://www.izheteng.site/img/20180205/7.jpg">
<meta property="og:image" content="https://www.izheteng.site/img/20180205/8.jpg">
<meta property="og:image" content="https://www.izheteng.site/img/20180205/9.jpg">
<meta property="og:image" content="https://www.izheteng.site/img/20180205/10.jpg">
<meta property="og:image" content="https://www.izheteng.site/img/20180205/11.jpg">
<meta property="og:image" content="https://www.izheteng.site/img/20180205/12.jpg">
<meta property="og:image" content="https://www.izheteng.site/img/20180205/13.jpg">
<meta property="article:published_time" content="2018-02-05T06:12:08.000Z">
<meta property="article:modified_time" content="2026-05-19T05:38:51.277Z">
<meta property="article:author" content="Gary">
<meta property="article:tag" content="DCS、PLC">
<meta name="twitter:card" content="summary">
<meta name="twitter:image" content="https://www.izheteng.site/img/20180205/1.jpg">

<link rel="apple-touch-icon" href="/apple-touch-icon.png">


    <link rel="alternate" href="/atom.xml" title="iZheteng" type="application/atom+xml">



    <link rel="shortcut icon" href="/favicon.ico">



    <link href="/lib/cdnjs/animate.css/3.5.1/animate.min.css" rel="stylesheet">



    <link href="/lib/cdnjs/fancybox/2.1.5/jquery.fancybox.min.css" rel="stylesheet">



    <script src="/lib/cdnjs/pace/1.0.2/pace.min.js"></script>
    <link href="/lib/cdnjs/pace/1.0.2/pace-theme-minimal.css" rel="stylesheet">



<link rel="stylesheet" href="/css/style.css">




<link href="/lib/cdnjs/font-awesome/4.6.3/css/font-awesome.min.css" rel="stylesheet">


<title>DCS和PLC的区别 | iZheteng</title>

<script src="/lib/cdnjs/jquery/2.2.4/jquery.min.js"></script>


<script>
    var yiliaConfig = {
        fancybox: true,
        animate: true,
        isHome: false,
        isPost: true,
        isArchive: false,
        isTag: false,
        isCategory: false,
        fancybox_js: "/lib/cdnjs/fancybox/2.1.5/jquery.fancybox.min.js",
        scrollreveal: "/lib/cdnjs/scrollReveal.js/3.1.4/scrollreveal.min.js",
        search: true
    }
</script>


    <script>
        yiliaConfig.jquery_ui = [true, "/lib/cdnjs/jqueryui/1.10.4/jquery-ui.min.js", "/lib/cdnjs/jqueryui/1.10.4/css/jquery-ui.min.css"];
    </script>



    <script> yiliaConfig.rootUrl = "\/";</script>






<meta name="generator" content="Hexo 8.1.1"></head>

<body>
  <div id="container">
    <div class="left-col">
    <div class="overlay"></div>
<div class="intrude-less">
    <header id="header" class="inner">
        <a href="/" class="profilepic">
            <img src="/img/avatar.png" class="animated zoomIn">
        </a>
        <hgroup>
          <h1 class="header-author"><a href="/"></a></h1>
        </hgroup>

        

        
            <form id="search-form">
            <input type="text" id="local-search-input" name="q" placeholder="search..." class="search form-control" autocomplete="off" autocorrect="off" searchonload="false">
            <i class="fa fa-times" onclick="resetSearch()"></i>
            </form>
            <div id="local-search-result"></div>
            <p class="no-result">No results found <i class="fa fa-spinner fa-pulse"></i></p>
        


        
            <div id="switch-btn" class="switch-btn">
                <div class="icon">
                    <div class="icon-ctn">
                        <div class="icon-wrap icon-house" data-idx="0">
                            <div class="birdhouse"></div>
                            <div class="birdhouse_holes"></div>
                        </div>
                        <div class="icon-wrap icon-ribbon hide" data-idx="1">
                            <div class="ribbon"></div>
                        </div>
                        
                        <div class="icon-wrap icon-link hide" data-idx="2">
                            <div class="loopback_l"></div>
                            <div class="loopback_r"></div>
                        </div>
                        
                        
                        <div class="icon-wrap icon-me hide" data-idx="3">
                            <div class="user"></div>
                            <div class="shoulder"></div>
                        </div>
                        
                    </div>
                    
                </div>
                <div class="tips-box hide">
                    <div class="tips-arrow"></div>
                    <ul class="tips-inner">
                        <li>菜单</li>
                        <li>标签</li>
                        
                        <li>友情链接</li>
                        
                        
                        <li>关于我</li>
                        
                    </ul>
                </div>
            </div>
        

        <div id="switch-area" class="switch-area">
            <div class="switch-wrap">
                <section class="switch-part switch-part1">
                    <nav class="header-menu">
                        <ul>
                        
                            <li><a href="/">主页</a></li>
                        
                            <li><a href="/archives/">所有文章</a></li>
                        
                            <li><a href="/tags/">标签云</a></li>
                        
                            <li><a href="/about/">关于我</a></li>
                        
                            <li><a href="/404.html">404公益</a></li>
                        
                        </ul>
                    </nav>
                    <nav class="header-nav">
                        <ul class="social">
                            
                                <a class="fa Email" href="mailto:qingwei_cui@qq.com" title="Email"></a>
                            
                                <a class="fa GitHub" target="_blank" rel="noopener" href="https://github.com/cuiqingwei" title="GitHub"></a>
                            
                                <a class="fa Facebook" target="_blank" rel="noopener" href="https://www.facebook.com/gary.cui.9421" title="Facebook"></a>
                            
                                <a class="fa Twitter" target="_blank" rel="noopener" href="https://twitter.com/cuiqingwei" title="Twitter"></a>
                            
                                <a class="fa LinkedIn" target="_blank" rel="noopener" href="https://cn.linkedin.com/in/庆伟-崔-63b69aa9" title="LinkedIn"></a>
                            
                                <a class="fa Instagram" target="_blank" rel="noopener" href="https://www.instagram.com/gary.cqw/" title="Instagram"></a>
                            
                        </ul>
                    </nav>
                </section>
                
                
                <section class="switch-part switch-part2">
                    <div class="widget tagcloud" id="js-tagcloud">
                        <ul class="tag-list" itemprop="keywords"><li class="tag-list-item"><a class="tag-list-link" href="/tags/1fichier/" rel="tag">1fichier</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/6lbr/" rel="tag">6lbr</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/6lowpan/" rel="tag">6lowpan</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/AI/" rel="tag">AI</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/ASP-NET/" rel="tag">ASP.NET</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/Altium-Designer/" rel="tag">Altium Designer</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/C-Builder6-0/" rel="tag">C++Builder6.0</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/CC2430/" rel="tag">CC2430</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/CC2530/" rel="tag">CC2530</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/CC2538/" rel="tag">CC2538</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/CI-CD/" rel="tag">CI/CD</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/Claude-Code/" rel="tag">Claude Code</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/CoAP/" rel="tag">CoAP</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/Contiki/" rel="tag">Contiki</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/Cooja/" rel="tag">Cooja</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/DCS%E3%80%81PLC/" rel="tag">DCS、PLC</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/DIY/" rel="tag">DIY</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/DNSmasq/" rel="tag">DNSmasq</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/Delphi/" rel="tag">Delphi</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/Deploy/" rel="tag">Deploy</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/Eagle/" rel="tag">Eagle</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/FastDFS/" rel="tag">FastDFS</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/GPL/" rel="tag">GPL</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/GUI/" rel="tag">GUI</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/GitHub/" rel="tag">GitHub</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/GitHub-Pages/" rel="tag">GitHub Pages</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/GoAhead/" rel="tag">GoAhead</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/HAP-NodeJS/" rel="tag">HAP-NodeJS</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/HomeKit/" rel="tag">HomeKit</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/Hybrid/" rel="tag">Hybrid</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/IIS/" rel="tag">IIS</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/IoT/" rel="tag">IoT</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/Ionic/" rel="tag">Ionic</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/JIRA/" rel="tag">JIRA</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/Java/" rel="tag">Java</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/Jekyll/" rel="tag">Jekyll</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/Jupyter/" rel="tag">Jupyter</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/Kali/" rel="tag">Kali</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/LVGL/" rel="tag">LVGL</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/MEAN/" rel="tag">MEAN</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/Markdown/" rel="tag">Markdown</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/Mirror/" rel="tag">Mirror</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/MkDocs/" rel="tag">MkDocs</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/Mono/" rel="tag">Mono</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/MySQL/" rel="tag">MySQL</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/NextCloud/" rel="tag">NextCloud</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/Node-js/" rel="tag">Node.js</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/Ollama/" rel="tag">Ollama</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/OpenClaw/" rel="tag">OpenClaw</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/OpenVPN/" rel="tag">OpenVPN</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/OpenWRT/" rel="tag">OpenWRT</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/PMS/" rel="tag">PMS</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/Proteus/" rel="tag">Proteus</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/Raspberry-Pi/" rel="tag">Raspberry Pi</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/SQLite/" rel="tag">SQLite</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/SSH/" rel="tag">SSH</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/SSM/" rel="tag">SSM</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/STEAM/" rel="tag">STEAM</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/Seafile/" rel="tag">Seafile</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/Shell/" rel="tag">Shell</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/ShowDoc/" rel="tag">ShowDoc</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/SmartHome/" rel="tag">SmartHome</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/SmartHotel/" rel="tag">SmartHotel</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/Socket/" rel="tag">Socket</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/Tailscale/" rel="tag">Tailscale</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/Telegram/" rel="tag">Telegram</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/TensorFlow/" rel="tag">TensorFlow</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/Tools/" rel="tag">Tools</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/Travis-CI/" rel="tag">Travis CI</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/USBHID/" rel="tag">USBHID</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/Unity/" rel="tag">Unity</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/VR-AR-MR/" rel="tag">VR/AR/MR</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/Vibe-Coding/" rel="tag">Vibe Coding</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/Wi-Fi/" rel="tag">Wi-Fi</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/WiFi%E8%AF%84%E6%B5%8B%E5%B7%A5%E5%85%B7/" rel="tag">WiFi评测工具</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/YOLO/" rel="tag">YOLO</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/ZigBee/" rel="tag">ZigBee</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/android/" rel="tag">android</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/awtrix/" rel="tag">awtrix</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/curl/" rel="tag">curl</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/docker/" rel="tag">docker</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/eclipse/" rel="tag">eclipse</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/git/" rel="tag">git</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/goAhead/" rel="tag">goAhead</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/hexo/" rel="tag">hexo</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/iTerm/" rel="tag">iTerm</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/kali-linux/" rel="tag">kali-linux</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/linkit-smart-7688/" rel="tag">linkit-smart-7688</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/linux/" rel="tag">linux</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/macOS/" rel="tag">macOS</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/nRF51822/" rel="tag">nRF51822</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/nginx/" rel="tag">nginx</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/patch/" rel="tag">patch</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/rtmp/" rel="tag">rtmp</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/shadowsocks/" rel="tag">shadowsocks</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/thingsboard/" rel="tag">thingsboard</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/ubuntu/" rel="tag">ubuntu</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/vLLM/" rel="tag">vLLM</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/vi-vim/" rel="tag">vi/vim</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/yilia/" rel="tag">yilia</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/%E4%B8%89%E6%98%9F%E5%B9%B3%E6%9D%BF/" rel="tag">三星平板</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/%E4%B8%B2%E5%8F%A3%E8%B0%83%E8%AF%95%E5%B7%A5%E5%85%B7/" rel="tag">串口调试工具</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/%E4%BA%BA%E5%B7%A5%E6%99%BA%E8%83%BD/" rel="tag">人工智能</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/%E4%BC%A0%E6%84%9F%E5%99%A8/" rel="tag">传感器</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/%E4%BD%93%E4%BC%9A/" rel="tag">体会</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/%E5%88%9B%E5%AE%A2/" rel="tag">创客</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/%E5%8D%95%E8%BD%A6/" rel="tag">单车</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/%E5%A4%87%E5%BF%98/" rel="tag">备忘</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/%E5%B5%8C%E5%85%A5%E5%BC%8F/" rel="tag">嵌入式</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/%E5%B5%8C%E5%85%A5%E5%BC%8FLinux/" rel="tag">嵌入式Linux</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/%E5%B8%B8%E7%94%A8%E6%8A%80%E6%9C%AF%E5%B7%A5%E5%85%B7/" rel="tag">常用技术工具</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/%E5%BC%80%E5%8F%91%E8%AF%AD%E8%A8%80/" rel="tag">开发语言</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/%E5%BC%80%E6%BA%90%E7%A1%AC%E4%BB%B6/" rel="tag">开源硬件</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/%E5%BC%80%E6%BA%90%E9%A1%B9%E7%9B%AE/" rel="tag">开源项目</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/%E6%8A%98%E5%8F%A0%E5%85%AC%E8%B7%AF%E8%BD%A6/" rel="tag">折叠公路车</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/%E6%8A%98%E8%85%BE/" rel="tag">折腾</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/%E6%97%A0%E4%BA%BA%E6%9C%BA/" rel="tag">无人机</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/%E6%99%B6%E6%8C%AF/" rel="tag">晶振</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/%E6%9C%80%E7%AE%80%E4%B8%BB%E4%B9%89/" rel="tag">最简主义</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/%E6%A0%91%E8%8E%93%E6%B4%BE/" rel="tag">树莓派</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/%E6%A2%A6%E6%83%B3/" rel="tag">梦想</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/%E7%94%B5%E5%AD%90%E4%B9%A6%E5%8C%85/" rel="tag">电子书包</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/%E7%BB%8F%E5%85%B8%E7%BD%91%E7%AB%99/" rel="tag">经典网站</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/%E7%BD%91%E7%BB%9C%E5%91%BD%E4%BB%A4/" rel="tag">网络命令</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/%E8%B7%AF%E4%BA%9A/" rel="tag">路亚</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/%E8%B7%AF%E7%94%B1%E5%99%A8SDK/" rel="tag">路由器SDK</a></li><li class="tag-list-item"><a class="tag-list-link" href="/tags/%E9%AA%91%E8%A1%8C/" rel="tag">骑行</a></li></ul>
                    </div>
                </section>
                
                
                
                <section class="switch-part switch-part3">
                    <div id="js-friends">
                    
                      <a class="main-nav-link switch-friends-link" target="_blank" rel="noopener" href="https://xaoxuu.com/">XAOXUU</a>
                    
                      <a class="main-nav-link switch-friends-link" target="_blank" rel="noopener" href="http://suzhigao66.top/">男神</a>
                    
                      <a class="main-nav-link switch-friends-link" target="_blank" rel="noopener" href="https://cuiqingwei1981.github.io/">QW1981</a>
                    
                      <a class="main-nav-link switch-friends-link" target="_blank" rel="noopener" href="https://pages.github.com/">GitHub Pages</a>
                    
                      <a class="main-nav-link switch-friends-link" target="_blank" rel="noopener" href="https://hexo.io">Hexo</a>
                    
                      <a class="main-nav-link switch-friends-link" target="_blank" rel="noopener" href="https://moxfive.xyz/">Yelee</a>
                    
                    </div>
                </section>
                

                
                
                <section class="switch-part switch-part4">
                
                    <div id="js-aboutme">工作16年，10年管理经验，管理幅度50-100人。团队管理经验丰富，擅长技术团队建设和培养; 统筹把握公司的整体技术方向，精于产品系统模块与系统架构设计。ZigBee中国第一代实践者；精通ZigBee、6LowPAN等无线通讯技术，并整合创新物联网、互联网应用技术！</div>
                </section>
                
            </div>
        </div>
    </header>                
</div>
    </div>
    <div class="mid-col">
      <nav id="mobile-nav">
      <div class="overlay">
          <div class="slider-trigger"></div>
          <h1 class="header-author js-mobile-header hide"><a href="/" title="回到主页"></a></h1>
      </div>
    <div class="intrude-less">
        <header id="header" class="inner">
            <a href="/" class="profilepic">
                <img src="/img/avatar.png" class="animated zoomIn">
            </a>
            <hgroup>
              <h1 class="header-author"><a href="/" title="回到主页"></a></h1>
            </hgroup>
            
            <nav class="header-menu">
                <ul>
                
                    <li><a href="/">主页</a></li>
                
                    <li><a href="/archives/">所有文章</a></li>
                
                    <li><a href="/tags/">标签云</a></li>
                
                    <li><a href="/about/">关于我</a></li>
                
                    <li><a href="/404.html">404公益</a></li>
                
                <div class="clearfix"></div>
                </ul>
            </nav>
            <nav class="header-nav">
                        <ul class="social">
                            
                                <a class="fa Email" target="_blank" href="mailto:qingwei_cui@qq.com" title="Email"></a>
                            
                                <a class="fa GitHub" target="_blank" href="https://github.com/cuiqingwei" title="GitHub"></a>
                            
                                <a class="fa Facebook" target="_blank" href="https://www.facebook.com/gary.cui.9421" title="Facebook"></a>
                            
                                <a class="fa Twitter" target="_blank" href="https://twitter.com/cuiqingwei" title="Twitter"></a>
                            
                                <a class="fa LinkedIn" target="_blank" href="https://cn.linkedin.com/in/庆伟-崔-63b69aa9" title="LinkedIn"></a>
                            
                                <a class="fa Instagram" target="_blank" href="https://www.instagram.com/gary.cqw/" title="Instagram"></a>
                            
                        </ul>
            </nav>
        </header>                
    </div>
    <link class="menu-list" tags="标签" friends="友情链接" about="关于我">
</nav>
      <div class="body-wrap"><article id="post-2018-02-05-DCS和PLC的区别" class="article article-type-post" itemscope="" itemprop="blogPost">
  
    <div class="article-meta">
      <a href="/2018/02/05/2018-02-05-DCS%E5%92%8CPLC%E7%9A%84%E5%8C%BA%E5%88%AB/" class="article-date">
      <time datetime="2018-02-05T06:12:08.000Z" itemprop="datePublished">2018-02-05</time>
</a>


      
        <div class="article-wordcount">
          <span class="post-wordcount" title="文章字数">
            <i class="fa fa-file-word-o"></i> 2.7k 字
          </span>
          <span class="post-readtime" title="阅读预计时长">
            <i class="fa fa-clock-o"></i> 5 
          </span>
        </div>
      
    </div>
  
  <div class="article-inner">
    
      <input type="hidden" class="isFancy">
    
    
      <header class="article-header">
        
  
    <h1 class="article-title" itemprop="name">
      DCS和PLC的区别
    </h1>
  

      </header>
      
      <div class="article-info article-info-post">
        
    <div class="article-category tagcloud">
    <a class="article-category-link" href="/categories/%E7%94%9F%E6%B4%BB-%E9%9A%8F%E7%AC%94/">生活/随笔</a>
    </div>


        
    <div class="article-tag tagcloud">
        <ul class="article-tag-list" itemprop="keywords"><li class="article-tag-list-item"><a class="article-tag-list-link" href="/tags/DCS%E3%80%81PLC/" rel="tag">DCS、PLC</a></li></ul>
    </div>

        <div class="clearfix"></div>
      </div>
      
    
    <div class="article-entry" itemprop="articleBody">
      
          
        <p>发展到现在，DCS和PLC之间没有一个严格的界限，在大多数人看来，大的系统就是DCS，小的系统就叫PLC。当然，这么说也不是不可以，但是还不对。现在我们来重新建立这个概念。</p>
<span id="more"></span>

<h1 id="先通过几张图看看两者的区别"><a href="#先通过几张图看看两者的区别" class="headerlink" title="先通过几张图看看两者的区别"></a>先通过几张图看看两者的区别</h1><p><img src="/img/20180205/1.jpg">
<img src="/img/20180205/2.jpg">
<img src="/img/20180205/3.jpg">
<img src="/img/20180205/4.jpg">
<img src="/img/20180205/5.jpg">
<img src="/img/20180205/6.jpg">
<img src="/img/20180205/7.jpg">
<img src="/img/20180205/8.jpg">
<img src="/img/20180205/9.jpg">
<img src="/img/20180205/10.jpg">
<img src="/img/20180205/11.jpg">
<img src="/img/20180205/12.jpg">
<img src="/img/20180205/13.jpg"></p>
<h1 id="首先，DCS和PLC之间有什么不同？"><a href="#首先，DCS和PLC之间有什么不同？" class="headerlink" title="首先，DCS和PLC之间有什么不同？"></a>首先，DCS和PLC之间有什么不同？</h1><p>1.从发展的方向来说：</p>
<p>　　DCS从传统的仪表盘监控系统发展而来。因此，DCS从先天性来说较侧重于仪表的控制，比如YOKOGAWACS3000，DCS系统甚至没有PID数量的限制（PID，比例微分积分算法，是调节阀、变频器闭环控制的标准算法，通常PID的数量决定了可以使用的调节阀数量）。</p>
<p>　　PLC从传统的继电器回路发展而来，最初的PLC甚至没有模拟量的处理能力，因此，PLC从开始就强调的是逻辑运算能力。</p>
<p>2.从系统的可扩展性和兼容性的方面来说：</p>
<p>　　市场上控制类产品繁多，无论DCS还是PLC，均有很多厂商在生产销售。对于PLC系统来说，一般没有或者很少有扩展的需求，因为PLC系统一般针对于设备来使用。一般来讲，PLC也很少有兼容性的要求，比如两个或以上的系统要求资源共享，对于PLC来讲也是很困难的事。而且PLC一般都采用专用的网路结构，比如西门子的MPI总线性网络，甚至增加一台操作员站都不容易或成本很高。</p>
<p>　　DCS在发展的过程中也是各厂家自成体系，但大部分的DCS系统，比如横河YOKOGAWA、霍尼韦尔、ABB等等，虽说系统内部（过程级）的通讯协议不尽相同，但操作级的网络平台不约而同的选择了以太网，采用标准或变形的TCP/IP协议。这样就提供了很方便的可扩展能力。在这种网络中，控制器、计算机均作为一个节点存在，只要网络达到的地方，就可以随意增删节点数量和布置节点位置。另外，基于Windows系统的OPC、DDE等开放协议，各系统也可很方便的通讯，已实现资源共享。</p>
<p>3.从数据库来说：</p>
<p>　　DCS一般都提供统一的数据库，换句话说，在DCS系统中一旦一个数据存在于数据库中，就可以在任何情况下引用，比如在组态软件中、在监控软件中、在趋势图中、在报表中……而PLC系统的数据库通常都不是统一的，组态软件和监控软件甚至归档软件都有自己的数据库。为什么常说西门子的S7-400要到了414以上才称为DCS，因为西门子的PCS7系统才使用统一的数据库，而PCS7要求控制器起码到S7414-3以上的型号。</p>
<p>4.从时间调度上来说：</p>
<p>　　PLC的程序一般不能按事先设定的循环周期运行。PLC程序使从头到尾执行一次后又从头开始执行。（现在一些新型PLC有所改进，不过对任务周期的数量还是有限制）而DCS可以设定任务周期。比如，快速任务等。同样是传感器的采样，压力传感器的变化时间很短，我们可以用200ms的任务周期采样，而温度传感器的滞后时间很大，我们可以用2s的任务采样周期。这样，DCS可以合理的调度控制器的资源。</p>
<p>5.从网络结构方面来说：</p>
<p>　　一般来讲，DCS惯常使用两层网络结构，一层为过程级网络，大部分DCS使用自己的总线协议，比如横河的Modbus、西门子和ABB的Profibus、ABB的CANbus等，这些协议均建立在标准串口传输协议RS232或RS485协议的基础上。现场IO模块，特别是模拟量的采样数据十分庞大，同时现场干扰因素较多，因此应该采用数据吞吐量大、抗干扰能力强的网络标准。基于RS485串口异步通讯方式的总线结构，符合现场通讯的要求。IO的采样数据经CPU转换后变为整型数据或实型数据，在操作级网络（第二层网络）上传输。因此操作级网络可以采用数据吞吐量适中、传输速度快、连接方便的网路标准，同时因操作级网络一般布置在控制室内，对抗干扰的要求相对较低。因此采用标准以太网是最佳选择。TCP/IP协议是一种标准以太网协议，一般我们采用100Mbit/s的通讯速率。</p>
<p>　　PLC系统的工作任务相对简单，因此需要传输的数据量一般不会太大，所以常见的PLC系统为一层网络结构。过程级网络和操作级网络要么合并在一起，要不过程级网络简化成模块之间的内部链接。PLC不会或很少使用以太网。</p>
<p>6.从应用对象的规模上来说：</p>
<p>　　PLC一般用在小型自控场所，比如设备的控制或少量的模拟量的控制及连锁，而大型的应用一般都是DCS。当然，这个概念不准确，但很直观，习惯上我们把大于600点的系统成为DCS，小于这个规模叫做PLC。</p>
<p>　　说了这么多PLC与DCS的区别，但我们应该认识到，PLC与DCS发展到今天，事实上都在向彼此靠拢，严格的说，现在的PLC与DCS已经不能一刀切开，很多时候之间的概念已经模糊了。</p>
<h1 id="现在，我们来讨论一下彼此的相同（似）之处。"><a href="#现在，我们来讨论一下彼此的相同（似）之处。" class="headerlink" title="现在，我们来讨论一下彼此的相同（似）之处。"></a>现在，我们来讨论一下彼此的相同（似）之处。</h1><p>1.从功能上来说：</p>
<p>　　PLC已经具备了模拟量的控制功能，有的PLC系统模拟量处理能力甚至还相当强大，比如西门子S7-400、ABB的ControlLogix和施耐德的Quantum系统。而DCS也具备相当强劲的逻辑处理能力。</p>
<p>2.从系统结构上来说：</p>
<p>　　PLC与DCS的基本结构是一样的。PLC发展到今天，已经全面移植到计算机系统控制上了，传统的编程器早就被淘汰。小型应用的PLC一般使用触摸屏，大规模应用的PLC全面使用计算机系统。和DCS一样，控制器与IO站使用现场总线（一般都是基于RS485或RS232异步串口通讯协议的总线方式），控制器与计算机之间如果没有扩展的要求，也就是说只使用一台计算机的情况下，也会受用这个总线通讯。但如果有不止一台计算机使用，系统结构就会和DCS一样，上位机平台使用以太网结构。这是PLC大型化后和DCS概念模糊的原因之一。</p>
<p>3.PLC和DCS的发展方向：</p>
<p>　　小型化的PLC将向更专业化的使用角度发展，比如功能更加有针对性、对应用的环境更有针对性等等。大型的PLC与DCS的界限逐步淡化，直至完全融合。</p>
<p>　　DCS将向FCS的方向继续发展。FCS的核心除了控制系统更加分散化以外，特别重要的是仪表。FCS在国外的应用已经发展到仪表级。控制系统需要处理的只是信号采集和提供人机界面以及逻辑控制，整个模拟量的控制分散到现场仪表，仪表与控制系统之间无需传统电缆连接，使用现场总线连接整个仪表系统。（目前国内有横河在中海壳牌石化项目中用到了FCS，仪表级采用的是智能化仪表例如：EJX等，具备世界最先进的控制水准）</p>
<h1 id="如何正确对待DCS和PLC？"><a href="#如何正确对待DCS和PLC？" class="headerlink" title="如何正确对待DCS和PLC？"></a>如何正确对待DCS和PLC？</h1><p>　　我们不应强调PLC和DCS之间的孰优孰劣，他们应该定义一个新名词“控制类产品”。提供给用户的是最适合用户的控制系统。绝大部分用户不会因为想要使用一套DCS而去使用DCS，控制类产品必须定位在满足用户的工艺要求基础之上。甚至提出使用DCS还是PLC的用户大多是从没接触过自控产品或有某种特殊要求的。过分强调这个只会陷入口舌之争。</p>

      
    </div>
    
  </div>
  
    
    <div class="copyright">
        <p><span>
                本文标题:
            </span><a href="/2018/02/05/2018-02-05-DCS%E5%92%8CPLC%E7%9A%84%E5%8C%BA%E5%88%AB/">
                DCS和PLC的区别
            </a></p>
        <p><span>
                文章作者:
            </span><a href="/" title="回到主页">
                Gary
            </a></p>
        <p><span>
                发布时间:
            </span>
            2018-02-05, 14:12:08
        </p>
        <p><span>
                最后更新:
            </span>
            2026-05-19, 05:38:51
        </p>
        <p>
            <span>
                原始链接:
            </span><a class="post-url" href="/2018/02/05/2018-02-05-DCS%E5%92%8CPLC%E7%9A%84%E5%8C%BA%E5%88%AB/" title="DCS和PLC的区别">
                https://www.izheteng.site/2018/02/05/2018-02-05-DCS%E5%92%8CPLC%E7%9A%84%E5%8C%BA%E5%88%AB/
            </a>
            <span class="copy-path" data-clipboard-text="原文: https://www.izheteng.site/2018/02/05/2018-02-05-DCS%E5%92%8CPLC%E7%9A%84%E5%8C%BA%E5%88%AB/　　作者: Gary" title="点击复制文章链接"><i class="fa fa-clipboard"></i></span>
            <script>
                (function () {
                    var copyPath = document.querySelector('.copy-path');
                    if (!copyPath) return;
                    copyPath.addEventListener('click', function () {
                        var text = copyPath.getAttribute('data-clipboard-text');
                        if (navigator.clipboard && navigator.clipboard.writeText) {
                            navigator.clipboard.writeText(text);
                            return;
                        }
                        var input = document.createElement('textarea');
                        input.value = text;
                        input.setAttribute('readonly', 'readonly');
                        input.style.position = 'fixed';
                        input.style.left = '-9999px';
                        document.body.appendChild(input);
                        input.select();
                        document.execCommand('copy');
                        document.body.removeChild(input);
                    });
                })();
            </script>
        </p>
        <p>
            <span>
                许可协议:
            </span><i class="fa fa-creative-commons"></i> <a rel="license" href="http://creativecommons.org/licenses/by-nc-sa/4.0/" title="CC BY-NC-SA 4.0 International" target="_blank">"署名-非商用-相同方式共享 4.0"</a>
            转载请保留原文链接及作者。
        </p>
    </div>
    

        
            <nav id="article-nav">auto
                
                    <div id="article-nav-newer" class="article-nav-title">
                        <a href="/2018/03/16/2018-03-16-802-11ac-Wave2%E5%88%B0%E5%BA%95%E5%A5%BD%E5%9C%A8%E5%93%AA/">
                            802.11ac Wave2到底好在哪?
                        </a>
                    </div>
                    
                        
                            <div id="article-nav-older" class="article-nav-title">
                                <a href="/2017/12/26/2017-12-26-SSH%E4%B8%8ESSM%E5%AF%B9%E6%AF%94/">
                                    SSH与SSM对比
                                </a>
                            </div>
                            
            </nav>
            

  
</article>

    <div id="toc" class="toc-article">
        <strong class="toc-title">文章目录</strong>
        
            <ol class="toc"><li class="toc-item toc-level-1"><a class="toc-link" href="#%E5%85%88%E9%80%9A%E8%BF%87%E5%87%A0%E5%BC%A0%E5%9B%BE%E7%9C%8B%E7%9C%8B%E4%B8%A4%E8%80%85%E7%9A%84%E5%8C%BA%E5%88%AB"><span class="toc-number">1.</span> <span class="toc-text">先通过几张图看看两者的区别</span></a></li><li class="toc-item toc-level-1"><a class="toc-link" href="#%E9%A6%96%E5%85%88%EF%BC%8CDCS%E5%92%8CPLC%E4%B9%8B%E9%97%B4%E6%9C%89%E4%BB%80%E4%B9%88%E4%B8%8D%E5%90%8C%EF%BC%9F"><span class="toc-number">2.</span> <span class="toc-text">首先，DCS和PLC之间有什么不同？</span></a></li><li class="toc-item toc-level-1"><a class="toc-link" href="#%E7%8E%B0%E5%9C%A8%EF%BC%8C%E6%88%91%E4%BB%AC%E6%9D%A5%E8%AE%A8%E8%AE%BA%E4%B8%80%E4%B8%8B%E5%BD%BC%E6%AD%A4%E7%9A%84%E7%9B%B8%E5%90%8C%EF%BC%88%E4%BC%BC%EF%BC%89%E4%B9%8B%E5%A4%84%E3%80%82"><span class="toc-number">3.</span> <span class="toc-text">现在，我们来讨论一下彼此的相同（似）之处。</span></a></li><li class="toc-item toc-level-1"><a class="toc-link" href="#%E5%A6%82%E4%BD%95%E6%AD%A3%E7%A1%AE%E5%AF%B9%E5%BE%85DCS%E5%92%8CPLC%EF%BC%9F"><span class="toc-number">4.</span> <span class="toc-text">如何正确对待DCS和PLC？</span></a></li></ol>
        
    </div>
    <style>
        .left-col .switch-btn,
        .left-col .switch-area {
            display: none;
        }
        .toc-level-3 i,
        .toc-level-3 ol {
            display: none !important;
        }
    </style>

    <input type="button" id="tocButton" value="隐藏目录" title="点击按钮隐藏或者显示文章目录">

    <script>
        yiliaConfig.toc = ["隐藏目录", "显示目录", !!"false"];
    </script>





    
        <section id="comments">
    <style> aside.comment-bar { margin: auto 30px; }</style>
    <div id="disqus_thread"></div>
    <script>
        var disqus_config = function(){
            this.page.url = 'https://www.izheteng.site/2018/02/05/2018-02-05-DCS%E5%92%8CPLC%E7%9A%84%E5%8C%BA%E5%88%AB/';
            this.page.identifier = '2018/02/05/2018-02-05-DCS和PLC的区别/';
        };
        var loadComment = function(){
            var d = document, s = d.createElement('script');
            s.src = '//cuiqingwei.disqus.com/embed.js';
            s.setAttribute('data-timestamp', +new Date());
            (d.head || d.body).appendChild(s);
        }
    </script>
    
    <aside class="comment-bar">
        <a href="javascript:void(0);">
            <i class="fa fa-commenting-o animated infinite pulse"></i>
            <i class="fa fa-spinner fa-pulse"></i>
            <span class="count-comment"></span>
        </a>
    </aside>
    <script>
        var $commentBar = $("aside.comment-bar");
        var load$hide = function(){
            $commentBar.find("a > i").toggle();
            if (typeof loadComment === 'function') {
                loadComment();
            }
            $commentBar.fadeOut(800);
        }
        $commentBar.click(function(){
            load$hide();
        })
        $commentBar.children("a").hover(function(){
            load$hide();
        })
        if (window.location.hash === "#comments") {
            load$hide();
        }
    </script>

</section>



    




    <div class="scroll" id="post-nav-button">
        
            <a href="/2018/03/16/2018-03-16-802-11ac-Wave2%E5%88%B0%E5%BA%95%E5%A5%BD%E5%9C%A8%E5%93%AA/" title="上一篇: 802.11ac Wave2到底好在哪?">
                <i class="fa fa-angle-left"></i>
            </a>
        

        <a title="文章列表"><i class="fa fa-bars"></i><i class="fa fa-times"></i></a>

        
            <a href="/2017/12/26/2017-12-26-SSH%E4%B8%8ESSM%E5%AF%B9%E6%AF%94/" title="下一篇: SSH与SSM对比">
                <i class="fa fa-angle-right"></i>
            </a>
        
    </div>

    <ul class="post-list"><li class="post-list-item"><a class="post-list-link" href="/2026/05/15/2026-05-15-Vibe-Coding-%E5%9B%9B%E4%B8%AA%E5%BC%80%E6%BA%90%E9%A1%B9%E7%9B%AE%E5%A4%8D%E7%9B%98/">Vibe Coding 四个开源项目复盘：从想法到可运行产品的 AI 协作方法</a></li><li class="post-list-item"><a class="post-list-link" href="/2026/03/16/2026-03-16-GitHub-Daily-%E6%AF%8F%E6%97%A5%E5%BC%80%E6%BA%90%E9%A1%B9%E7%9B%AE%E6%8E%A8%E9%80%81/">GitHub Daily - 每日开源项目推送</a></li><li class="post-list-item"><a class="post-list-link" href="/2026/02/05/2026-02-06-Tailscale%E8%87%AA%E5%BB%BADERP%E6%9C%8D%E5%8A%A1%E5%99%A8/">Tailscale自建DERP服务器</a></li><li class="post-list-item"><a class="post-list-link" href="/2026/01/31/2026-01-31-OpenClaw%E9%85%8D%E7%BD%AENVIDIA-GLM-4-7-plus-MiniMax-M2-1-API-%E5%9B%BD%E5%86%85%E9%9B%B6%E9%97%A8%E6%A7%9B%E7%9B%B4%E8%BF%9E%E6%95%99%E7%A8%8B/">OpenClaw配置 NVIDIA GLM-4.7 + MiniMax M2.1 API，国内零门槛直连教程</a></li><li class="post-list-item"><a class="post-list-link" href="/2026/01/29/2026-02-17-%E5%8D%9A%E5%AE%A2%E5%8F%91%E5%B8%83%E8%BF%87%E7%A8%8B/">博客发布过程</a></li><li class="post-list-item"><a class="post-list-link" href="/2026/01/29/2026-01-29-vLLM%E9%83%A8%E7%BD%B2/">vLLM部署</a></li><li class="post-list-item"><a class="post-list-link" href="/2026/01/10/2026-01-10-Jupyter%E6%93%8D%E4%BD%9C%E6%96%87%E6%A1%A3/">Jupyter操作文档</a></li><li class="post-list-item"><a class="post-list-link" href="/2026/01/08/2026-01-09-%E8%AE%AD%E7%BB%83%E7%A7%81%E6%9C%89%E5%A4%A7%E6%A8%A1%E5%9E%8B/">训练私有大模型</a></li><li class="post-list-item"><a class="post-list-link" href="/2025/02/19/2025-02-20-%E7%B3%BB%E7%BB%9F%E5%90%AF%E5%8A%A8U%E7%9B%98%E5%88%B6%E4%BD%9C/">系统启动U盘制作</a></li><li class="post-list-item"><a class="post-list-link" href="/2025/01/06/2025-01-06-LVGL%E5%9B%BE%E5%BD%A2%E5%BA%93%E5%AD%A6%E4%B9%A0%E7%AC%94%E8%AE%B0/">LVGL图形库学习笔记</a></li><li class="post-list-item"><a class="post-list-link" href="/2024/11/26/2024-11-26-Raspberry-Pi%E5%85%A5%E9%97%A8%E6%8C%87%E5%8D%97/">Raspberry Pi入门指南</a></li><li class="post-list-item"><a class="post-list-link" href="/2024/09/25/2024-09-25-Ollama/">Ollama</a></li><li class="post-list-item"><a class="post-list-link" href="/2024/08/20/2024-08-21-IoT%E8%B5%84%E6%BA%90%E6%90%9C%E7%B4%A2%E7%AB%99%E7%82%B9%E6%B1%87%E6%80%BB/">IoT资源搜索站点汇总</a></li><li class="post-list-item"><a class="post-list-link" href="/2024/02/28/2024-02-29-RKrepo%E4%BB%A3%E7%A0%81%E6%9C%8D%E5%8A%A1%E5%99%A8%E6%90%AD%E5%BB%BA/">RKrepo代码服务器搭建</a></li><li class="post-list-item"><a class="post-list-link" href="/2024/01/11/2024-01-12-CI-CD%E4%BD%93%E7%B3%BB/">CI/CD体系</a></li><li class="post-list-item"><a class="post-list-link" href="/2023/07/23/2023-07-24-Ultralytics/">Ultralytics</a></li><li class="post-list-item"><a class="post-list-link" href="/2023/07/18/2023-07-19-OpenVPN%E9%83%A8%E7%BD%B2/">OpenVPN部署</a></li><li class="post-list-item"><a class="post-list-link" href="/2023/05/07/2023-05-08-%E6%99%BA%E6%85%A7%E9%85%92%E5%BA%97%E7%B3%BB%E7%BB%9F%E6%96%B9%E6%A1%88/">智慧酒店系统方案</a></li><li class="post-list-item"><a class="post-list-link" href="/2023/04/21/2023-04-22-DevOps%E5%B7%A5%E5%85%B7%E9%93%BE%E6%A6%82%E8%A7%88/">DevOps工具链概览</a></li><li class="post-list-item"><a class="post-list-link" href="/2023/03/23/2023-03-24-JenkinsCI-CD%E8%87%AA%E5%8A%A8%E5%8C%96%E9%83%A8%E7%BD%B2/">JenkinsCI-CD自动化部署</a></li><li class="post-list-item"><a class="post-list-link" href="/2022/09/29/2022-09-30-Docker%E9%95%9C%E5%83%8F%E5%88%B6%E4%BD%9C%E5%8F%8A%E5%8F%91%E5%B8%83/">Docker镜像制作及发布</a></li><li class="post-list-item"><a class="post-list-link" href="/2022/09/10/2022-09-11-%E6%8C%82%E8%BD%BD%E7%BD%91%E7%9B%98-1Fichier/">挂载网盘-1Fichier</a></li><li class="post-list-item"><a class="post-list-link" href="/2022/06/11/2022-06-11-%E6%99%BA%E8%83%BD%E5%AE%B6%E5%B1%85%E4%B8%BB%E6%B5%81%E6%97%A0%E7%BA%BF%E5%8D%8F%E8%AE%AE%E5%AF%B9%E6%AF%94%E5%88%86%E6%9E%90/">智能家居主流无线协议对比分析</a></li><li class="post-list-item"><a class="post-list-link" href="/2022/06/08/2022-06-08-%E5%BC%80%E5%A7%8B%E6%8A%98%E8%85%BEiPad%E7%A7%BB%E5%8A%A8%E8%BF%9C%E7%A8%8B%E5%8A%9E%E5%85%AC/">开始折腾iPad移动远程办公</a></li><li class="post-list-item"><a class="post-list-link" href="/2022/06/05/2022-06-05-%E6%89%93%E9%80%A0MAC%E9%AB%98%E6%95%88%E7%94%9F%E4%BA%A7%E5%8A%9B/">打造MAC高效生产力</a></li><li class="post-list-item"><a class="post-list-link" href="/2022/05/26/2022-05-27-%E8%BF%9C%E7%A8%8B%E5%BC%80-%E5%85%B3%E6%9C%BA%E9%85%8D%E7%BD%AE/">远程开/关机配置</a></li><li class="post-list-item"><a class="post-list-link" href="/2022/05/14/2022-05-14-Github%E5%BC%80%E6%BA%90%E8%BD%AF%E4%BB%B6/">Github开源软件</a></li><li class="post-list-item"><a class="post-list-link" href="/2022/04/29/2022-04-29-%E6%BA%90/">源</a></li><li class="post-list-item"><a class="post-list-link" href="/2022/04/11/2022-04-12-M1Mac%E5%AE%89%E8%A3%85MediaPipe/">M1 Mac 安装 MediaPipe</a></li><li class="post-list-item"><a class="post-list-link" href="/2022/01/31/2022-02-01-%E7%AE%80%E6%98%93HTTP%E6%9C%8D%E5%8A%A1%E5%99%A8%E5%BF%AB%E9%80%9F%E9%83%A8%E7%BD%B2/">HTTPServer-简易HTTP服务器</a></li><li class="post-list-item"><a class="post-list-link" href="/2022/01/17/2022-01-18-gitstats-Git%E7%BB%9F%E8%AE%A1%E5%B7%A5%E5%85%B7%E5%AE%89%E8%A3%85/">gitstats-Git统计工具安装</a></li><li class="post-list-item"><a class="post-list-link" href="/2022/01/06/2022-01-07-Zulip%E5%9B%A2%E9%98%9F%E5%8D%8F%E4%BD%9C%E8%81%8A%E5%A4%A9%E5%B7%A5%E5%85%B7%E9%83%A8%E7%BD%B2/">Zulip团队协作聊天工具部署</a></li><li class="post-list-item"><a class="post-list-link" href="/2021/12/24/2021-12-25-ArchLinux%E5%AE%89%E8%A3%85%E4%BA%8E%E9%85%8D%E7%BD%AE/">Arch Linux 安装与配置</a></li><li class="post-list-item"><a class="post-list-link" href="/2021/12/17/2021-12-18-ArchWSL%E5%AE%89%E8%A3%85/">ArchWSL - Windows下的Arch Linux</a></li><li class="post-list-item"><a class="post-list-link" href="/2021/06/22/2021-06-23-Awtrix%E6%99%BA%E8%83%BD%E5%83%8F%E7%B4%A0%E7%81%AF%E6%9C%8D%E5%8A%A1%E7%AB%AF%E9%83%A8%E7%BD%B2/">Awtrix智能像素灯服务端部署</a></li><li class="post-list-item"><a class="post-list-link" href="/2021/06/19/2021-06-20-DNSmasq-webproc-Web%E7%AE%A1%E7%90%86%E7%95%8C%E9%9D%A2%E9%83%A8%E7%BD%B2/">DNSmasq+webproc-Web管理界面部署</a></li><li class="post-list-item"><a class="post-list-link" href="/2021/03/21/2021-03-21-Unity-2019-4-Mono/">Unity 2019.4 Mono</a></li><li class="post-list-item"><a class="post-list-link" href="/2021/03/20/2021-03-21-Atlassian-JIRA%E9%A1%B9%E7%9B%AE%E7%AE%A1%E7%90%86%E6%90%AD%E5%BB%BA/">Atlassian-JIRA项目管理搭建</a></li><li class="post-list-item"><a class="post-list-link" href="/2021/03/20/2021-03-21-DNSmasq%E6%90%AD%E5%BB%BA%E4%B8%8E%E9%85%8D%E7%BD%AE/">DNSmasq搭建与配置</a></li><li class="post-list-item"><a class="post-list-link" href="/2021/03/20/2021-03-21-IPcheck-IP%E5%9C%B0%E5%9D%80%E5%8F%98%E5%8C%96%E7%9B%91%E6%8E%A7%E8%84%9A%E6%9C%AC/">IPcheck-IP地址变化监控脚本</a></li><li class="post-list-item"><a class="post-list-link" href="/2021/03/20/2021-03-21-NextCloud%E7%A7%81%E6%9C%89%E4%BA%91%E7%9B%98%E9%83%A8%E7%BD%B2/">NextCloud私有云盘部署</a></li><li class="post-list-item"><a class="post-list-link" href="/2021/03/20/2021-03-21-Seafile%E7%A7%81%E6%9C%89%E4%BA%91%E5%AD%98%E5%82%A8%E9%83%A8%E7%BD%B2/">Seafile私有云存储部署</a></li><li class="post-list-item"><a class="post-list-link" href="/2021/03/20/2021-03-21-ShowDoc%E6%96%87%E6%A1%A3%E7%AE%A1%E7%90%86%E5%B7%A5%E5%85%B7%E9%83%A8%E7%BD%B2/">ShowDoc文档管理工具部署</a></li><li class="post-list-item"><a class="post-list-link" href="/2021/03/20/2021-03-21-WSL%E9%85%8D%E7%BD%AE/">WSL配置</a></li><li class="post-list-item"><a class="post-list-link" href="/2021/01/08/2021-01-08-%E6%90%AD%E8%BD%BDM1%E7%9A%84MacBookPro13/">搭载M1的MacBookPro13</a></li><li class="post-list-item"><a class="post-list-link" href="/2020/06/27/2020-06-27-SDKman%E7%AE%A1%E7%90%86%E5%88%A9%E5%99%A8/">SDKman管理利器</a></li><li class="post-list-item"><a class="post-list-link" href="/2020/06/27/2020-06-27-%E4%BD%BF%E7%94%A8Laravel-Adminlte-Vue-js%E6%9E%84%E5%BB%BA%E9%A1%B9%E7%9B%AE/">使用Laravel+Adminlte+Vue.js构建项目</a></li><li class="post-list-item"><a class="post-list-link" href="/2020/06/27/2020-06-27-%E7%94%B3%E8%AF%B7Let-s-Encrypt%E9%80%9A%E9%85%8D%E7%AC%A6HTTPS%E8%AF%81%E4%B9%A6/">申请Let's Encrypt通配符HTTPS证书</a></li><li class="post-list-item"><a class="post-list-link" href="/2020/06/27/2020-06-27-%E4%BA%91%E4%B8%BB%E6%9C%BA%E5%B8%B8%E7%94%A8%E5%9F%BA%E6%9C%AC%E6%93%8D%E4%BD%9C/">云主机常用基本操作</a></li><li class="post-list-item"><a class="post-list-link" href="/2020/04/03/2020-04-03-Ubuntu18-04%E4%B8%8B%E7%BC%96%E8%AF%91OpenWRT15-05%E9%81%87%E5%88%B0%E7%9A%84%E9%97%AE%E9%A2%98%E5%92%8C%E8%A7%A3%E5%86%B3%E6%96%B9%E6%A1%88/">Ubuntu18.04下编译OpenWRT15.05遇到的问题和解决方案</a></li><li class="post-list-item"><a class="post-list-link" href="/2020/04/03/2020-04-05-Ubuntu18-04%E5%AE%89%E8%A3%85docker%E5%B9%B6%E4%BD%BF%E7%94%A8portainer/">Ubuntu18.04安装docker并使用portainer</a></li><li class="post-list-item"><a class="post-list-link" href="/2020/04/02/2020-04-02-Mac%E4%BD%BF%E7%94%A8zsh%E5%BF%AB%E9%80%9F%E6%89%93%E5%BC%80SublimeText/">Mac使用zsh快速打开SublimeText</a></li><li class="post-list-item"><a class="post-list-link" href="/2020/03/16/2020-03-16-%E5%9C%A8%E7%BA%BF%E6%96%87%E4%BB%B6%E5%85%B1%E4%BA%AB%E6%9C%8D%E5%8A%A1/">在线文件共享服务</a></li><li class="post-list-item"><a class="post-list-link" href="/2020/03/01/2020-03-01-git%E6%8C%87%E4%BB%A4%E5%A4%87%E5%BF%98/">git指令备忘</a></li><li class="post-list-item"><a class="post-list-link" href="/2020/02/27/2020-02-27-%E4%BD%A0%E5%8F%AF%E8%83%BD%E4%B8%8D%E7%9F%A5%E9%81%93Shell/">你可能不知道的Shell</a></li><li class="post-list-item"><a class="post-list-link" href="/2020/02/20/2020-02-20-%E5%B8%B8%E7%94%A8%E4%BA%92%E8%81%94%E7%BD%91%E6%8A%80%E6%9C%AF%E5%B7%A5%E5%85%B7/">常用互联网技术工具</a></li><li class="post-list-item"><a class="post-list-link" href="/2020/02/16/2020-02-16-%E5%9C%A8Mac%E4%B8%8A%E8%BF%90%E8%A1%8CTensorFlow%E7%9A%84PoseNet/">在Mac上运行TensorFlow的PoseNet</a></li><li class="post-list-item"><a class="post-list-link" href="/2020/02/12/2020-02-12-OpenWRT%E8%87%AA%E5%AE%9A%E4%B9%89ipk%E7%BC%96%E8%AF%91/">OpenWRT自定义ipk编译</a></li><li class="post-list-item"><a class="post-list-link" href="/2020/01/30/2020-01-30-MAC%E5%8E%9F%E7%94%9F%E8%BE%93%E5%85%A5%E6%B3%95/">MAC原生输入法</a></li><li class="post-list-item"><a class="post-list-link" href="/2020/01/13/2020-01-13-VR%E3%80%81AR%E3%80%81MR/">VR、AR、MR</a></li><li class="post-list-item"><a class="post-list-link" href="/2019/12/24/2019-12-24-%E4%BD%BF%E7%94%A8GitHub-Actions%E7%BC%96%E8%AF%91OpenWRT/">使用GitHub Actions编译OpenWRT</a></li><li class="post-list-item"><a class="post-list-link" href="/2019/12/22/2019-12-22-%E5%9C%A8Ubuntu-18-04-LTS%E4%B8%AD%E4%BD%BF%E7%94%A8Katoolin%E5%AE%89%E8%A3%85Kali-Linux-Tools/">在Ubuntu 18.04 LTS中使用Katoolin安装Kali Linux Tools</a></li><li class="post-list-item"><a class="post-list-link" href="/2019/12/22/2019-12-22-%E5%8A%A8%E7%94%BB%E5%A4%A7%E5%B8%88%E5%8D%8E%E7%89%B9%E2%80%A2%E8%BF%AA%E5%A3%AB%E5%B0%BC%E5%85%B3%E4%BA%8E%E6%A2%A6%E6%83%B3%E7%9A%8410%E5%A0%82%E8%AF%BE/">动画大师华特•迪士尼关于梦想的10堂课</a></li><li class="post-list-item"><a class="post-list-link" href="/2019/12/19/2019-12-19-MySQL%E5%91%BD%E4%BB%A4/">MySQL命令</a></li><li class="post-list-item"><a class="post-list-link" href="/2019/12/15/2019-12-15-Typora%E4%BD%BF%E7%94%A8%E8%AF%B4%E6%98%8E/">Typora使用说明</a></li><li class="post-list-item"><a class="post-list-link" href="/2019/12/06/2019-12-06-Mac-OS-X-%E4%B8%8B%E6%90%AD%E5%BB%BAnRF51822%E5%BC%80%E5%8F%91%E7%8E%AF%E5%A2%83/">Mac OS X 下搭建nRF51822开发环境</a></li><li class="post-list-item"><a class="post-list-link" href="/2019/12/03/2019-12-03-%E6%9C%89%E5%85%B3%E8%B7%AF%E4%BA%9A%E8%B5%B7%E6%BA%90%E7%9A%84%E6%95%85%E4%BA%8B/">有关路亚起源的故事</a></li><li class="post-list-item"><a class="post-list-link" href="/2019/09/21/2019-09-21-Telegram%E5%A5%BD%E7%8E%A9%E5%AE%9E%E7%94%A8%E7%9A%84%E7%BE%A4%E7%BB%84/">Telegram好玩实用的群组</a></li><li class="post-list-item"><a class="post-list-link" href="/2018/06/27/2018-06-27-%E5%A4%A7%E7%96%86%E2%80%9C%E5%BE%A1%E2%80%9DMavic%E7%B3%BB%E5%88%97%E6%95%99%E7%A8%8B/">大疆“御”Mavic系列教程</a></li><li class="post-list-item"><a class="post-list-link" href="/2018/06/27/2018-06-27-DJI%E5%A4%A7%E7%96%86%E5%88%9B%E6%96%B0%E5%A4%9A%E8%BE%B9%E5%BD%A2%E7%A6%81%E9%A3%9E%E5%8C%BA%E7%AD%96%E7%95%A5/">DJI大疆创新发布多边形禁飞区策略</a></li><li class="post-list-item"><a class="post-list-link" href="/2018/06/21/2018-06-21-%E5%9C%A8ubuntu%E4%B8%8A%E9%83%A8%E7%BD%B2thingsboard/">在ubuntu上部署thingsboard</a></li><li class="post-list-item"><a class="post-list-link" href="/2018/06/20/2018-06-20-QSDK%E7%BC%96%E8%AF%91/">QSDK编译</a></li><li class="post-list-item"><a class="post-list-link" href="/2018/06/20/2018-06-20-%E4%BB%80%E4%B9%88%E6%98%AFLEDE/">什么是LEDE?</a></li><li class="post-list-item"><a class="post-list-link" href="/2018/05/14/2018-05-14-OpenWRT%E7%9A%84WiFi%E5%B8%A6%E6%9C%BA%E9%87%8F%E4%BF%AE%E6%94%B9%E6%96%B9%E6%B3%95/">OpenWRT的WiFi带机量修改方法</a></li><li class="post-list-item"><a class="post-list-link" href="/2018/05/14/2018-06-18-WiFi%E6%8E%A2%E9%92%88%E7%9A%84%E5%B7%A5%E4%BD%9C%E5%8E%9F%E7%90%86/">WiFi探针的工作原理</a></li><li class="post-list-item"><a class="post-list-link" href="/2018/05/08/2018-05-08-Android-MulticastSocket-%E7%BB%84%E6%92%AD/">Android MulticastSocket 组播</a></li><li class="post-list-item"><a class="post-list-link" href="/2018/04/27/2018-04-28-STEAM%E5%88%9B%E5%AE%A2%E4%BC%81%E4%B8%9A/">STEAM创客企业</a></li><li class="post-list-item"><a class="post-list-link" href="/2018/04/24/2018-04-24-OSX%E5%AE%89%E8%A3%85nginx%E5%92%8Crtmp%E6%A8%A1%E5%9D%97/">OSX安装nginx和rtmp模块</a></li><li class="post-list-item"><a class="post-list-link" href="/2018/04/24/2018-04-24-Proguard-And-DexGuard/">Proguard And DexGuard</a></li><li class="post-list-item"><a class="post-list-link" href="/2018/03/16/2018-03-16-802-11ac-Wave2%E5%88%B0%E5%BA%95%E5%A5%BD%E5%9C%A8%E5%93%AA/">802.11ac Wave2到底好在哪?</a></li><li class="post-list-item"><a class="post-list-link" href="/2018/02/05/2018-02-05-DCS%E5%92%8CPLC%E7%9A%84%E5%8C%BA%E5%88%AB/">DCS和PLC的区别</a></li><li class="post-list-item"><a class="post-list-link" href="/2017/12/26/2017-12-26-SSH%E4%B8%8ESSM%E5%AF%B9%E6%AF%94/">SSH与SSM对比</a></li><li class="post-list-item"><a class="post-list-link" href="/2017/12/05/2017-12-05-curl%E6%A8%A1%E6%8B%9Fhttp%E5%8F%91%E9%80%81get%E6%88%96post%E6%8E%A5%E5%8F%A3%E6%B5%8B%E8%AF%95/">curl模拟http发送get或post接口测试</a></li><li class="post-list-item"><a class="post-list-link" href="/2017/12/05/2017-12-22-%E5%88%86%E5%B8%83%E5%BC%8F%E6%96%87%E4%BB%B6%E7%B3%BB%E7%BB%9F-FastDFS-5-Linux-CentOS-7-%E6%90%AD%E5%BB%BA/">分布式文件系统 FastDFS 5 &amp; Linux CentOS 7 搭建</a></li><li class="post-list-item"><a class="post-list-link" href="/2017/12/04/2017-12-04-%E6%80%8E%E6%A0%B7%E7%9A%84%E5%AE%B6%E5%B1%85%E7%85%A7%E6%98%8E%E6%89%8D%E6%9C%89%E8%B4%A8%E6%84%9F/">怎样的家居照明才有质感?</a></li><li class="post-list-item"><a class="post-list-link" href="/2017/11/29/2017-11-29-CentOS7%E6%B7%BB%E5%8A%A0%E5%BC%80%E6%9C%BA%E5%90%AF%E5%8A%A8%E6%9C%8D%E5%8A%A1%E8%84%9A%E6%9C%AC/">CentOS7添加开机启动服务脚本</a></li><li class="post-list-item"><a class="post-list-link" href="/2017/11/27/2017-11-27-%E5%9F%BA%E4%BA%8E%E7%BA%A2%E5%A4%96%E9%98%B5%E5%88%97%E4%BC%A0%E6%84%9F%E5%99%A8%E7%9A%84%E6%A3%80%E6%B5%8B%E7%B3%BB%E7%BB%9F/">基于红外阵列传感器的检测系统</a></li><li class="post-list-item"><a class="post-list-link" href="/2017/11/26/2017-11-26-%E6%9D%BE%E4%B8%8BGrid-EYE%E7%BA%A2%E5%A4%96%E9%98%B5%E5%88%97%E5%8C%BB%E7%96%97%E4%BC%A0%E6%84%9F%E5%99%A8%E8%A7%A3%E6%9E%90/">松下Grid-EYE红外阵列传感器解析</a></li><li class="post-list-item"><a class="post-list-link" href="/2017/11/23/2017-11-23-git%E4%B8%AD%E9%81%BF%E5%85%8D%E6%8F%90%E4%BA%A4-DS-Store%E6%96%87%E4%BB%B6/">git中避免提交.DS_Store文件</a></li><li class="post-list-item"><a class="post-list-link" href="/2017/10/31/2017-10-31-%E5%A6%82%E4%BD%95%E6%9F%A5%E7%9C%8B%E7%BD%91%E7%AB%99%E6%98%AF%E7%94%A8%E4%BB%80%E4%B9%88%E8%AF%AD%E8%A8%80%E5%BC%80%E5%8F%91%E7%9A%84/">如何查看网站是用什么语言开发的?</a></li><li class="post-list-item"><a class="post-list-link" href="/2017/10/01/2017-10-01-%E6%89%93%E9%80%A0MAC%E4%BC%98%E9%9B%85%E7%BB%88%E7%AB%AF-iTerm2-oh-my-zsh-fortune/">打造MAC优雅终端(iTerm2+oh-my-zsh+fortune)</a></li><li class="post-list-item"><a class="post-list-link" href="/2017/09/20/2017-09-21-%E9%85%92%E5%BA%97PMS/">酒店PMS</a></li><li class="post-list-item"><a class="post-list-link" href="/2017/09/18/2017-09-19-%E4%BD%BF%E7%94%A8Ionic%E6%A1%86%E6%9E%B6%E5%BC%80%E5%8F%91Hybird%E5%BA%94%E7%94%A8/">使用Ionic框架开发Hybrid应用</a></li><li class="post-list-item"><a class="post-list-link" href="/2017/03/22/2017-03-24-%E5%9C%A8Mac%E4%B8%8A%E5%88%B6%E4%BD%9CUbuntu%E5%90%AF%E5%8A%A8U%E7%9B%98/">在Mac上制作Ubuntu启动U盘</a></li><li class="post-list-item"><a class="post-list-link" href="/2017/02/08/2017-02-09-Homekit%E5%88%9D%E4%BD%93%E9%AA%8C/">HomeKit初体验</a></li><li class="post-list-item"><a class="post-list-link" href="/2017/02/08/2017-02-08-OpenWRT%E4%B9%8BHomeKit/">OpenWRT之HomeKit</a></li><li class="post-list-item"><a class="post-list-link" href="/2017/02/07/2017-02-08-Raspberry%E5%AE%89%E8%A3%85HAP-NodeJS/">Raspberry安装HAP-NodeJS</a></li><li class="post-list-item"><a class="post-list-link" href="/2017/02/01/2017-02-01-%E5%9B%BE%E6%96%87%E8%A7%A3%E8%AF%B4%E6%B0%B4%E6%BB%B4%E8%BD%AE%E4%B8%89%E5%A4%A7%E5%88%B9%E8%BD%A6%E7%B3%BB%E7%BB%9F/">图文解说水滴轮三大刹车系统</a></li><li class="post-list-item"><a class="post-list-link" href="/2017/01/01/2017-01-01-%E8%B7%AF%E4%BA%9A%E8%A3%85%E9%80%BC%E6%8C%87%E5%8D%97/">路亚装逼指南</a></li><li class="post-list-item"><a class="post-list-link" href="/2016/12/29/2016-12-30-%E7%94%A8ASP-NET%E5%BC%80%E5%8F%91%E7%9A%84%E5%A4%A7%E5%9E%8B%E7%BD%91%E7%AB%99%E6%9C%89%E5%93%AA%E4%BA%9B%E6%9E%B6%E6%9E%84%E6%96%B9%E5%BC%8F/">谈谈用ASP.NET开发的大型网站有哪些架构方式</a></li><li class="post-list-item"><a class="post-list-link" href="/2016/12/29/2016-12-30-%E5%9F%BA%E4%BA%8E%E5%BE%AE%E8%BD%AF%E5%B9%B3%E5%8F%B0IIS-ASP-NET%E5%BC%80%E5%8F%91%E7%9A%84%E5%A4%A7%E5%9E%8B%E7%BD%91%E7%AB%99%E6%9C%89%E5%93%AA%E4%BA%9B/">基于微软平台IIS/ASP.NET开发的大型网站有哪些?</a></li><li class="post-list-item"><a class="post-list-link" href="/2016/12/15/2016-12-15-GoAhead%E7%A7%BB%E6%A4%8D%E5%88%B0OpenWRT/">GoAhead移植到OpenWRT</a></li><li class="post-list-item"><a class="post-list-link" href="/2016/12/15/2016-12-16-GitHub%E4%B8%AD%E7%9A%84watch%E3%80%81star%E3%80%81fork%E7%9A%84%E4%BD%9C%E7%94%A8/">GitHub中的watch、star、fork的作用</a></li><li class="post-list-item"><a class="post-list-link" href="/2016/11/17/2016-11-17-Contiki-CC2538-CoAP/">Contiki-CC2538-CoAP</a></li><li class="post-list-item"><a class="post-list-link" href="/2016/11/09/2016-11-09-Contiki-CC2538/">Contiki-CC2538</a></li><li class="post-list-item"><a class="post-list-link" href="/2016/10/29/2016-10-29-%E5%9F%BA%E4%BA%8EContiki%E7%9A%846lbr%E6%A8%A1%E6%8B%9F%E4%BB%BF%E7%9C%9F/">基于Contiki的6lbr模拟仿真</a></li><li class="post-list-item"><a class="post-list-link" href="/2016/10/27/2016-10-27-%E5%88%A9%E7%94%A8Travis-CI%E3%80%81MkDocs%E8%87%AA%E5%8B%95%E9%83%A8%E7%BD%B2Blog%E8%87%B3GitHub-Pages/">利用Travis CI、MkDocs自动部署Blog至GitHub Pages</a></li><li class="post-list-item"><a class="post-list-link" href="/2016/10/15/2016-10-16-linkit-smart-7688-build/">linkit-smart-7688-build</a></li><li class="post-list-item"><a class="post-list-link" href="/2016/10/13/2016-10-13-%E5%87%A0%E7%A7%8D%E5%B8%B8%E7%94%A8%E6%9C%89%E6%95%88%E7%9A%84%E7%BA%BF%E7%BB%93%E4%BB%8B%E7%BB%8D/">几种常用有效的线结介绍</a></li><li class="post-list-item"><a class="post-list-link" href="/2016/10/13/2016-10-13-%E5%96%84%E7%94%A8%E8%B7%AF%E4%BA%9A%E8%BD%AF%E9%A5%B5/">善用路亚软饵</a></li><li class="post-list-item"><a class="post-list-link" href="/2016/10/13/2016-10-13-%E5%A6%82%E4%BD%95%E9%80%89%E6%8B%A9%E4%B8%80%E6%A0%B9%E9%80%82%E5%90%88%E8%87%AA%E5%B7%B1%E7%9A%84BASS%E7%AB%BF/">如何选择一根适合自己的BASS竿</a></li><li class="post-list-item"><a class="post-list-link" href="/2016/10/13/2016-10-13-%E5%B8%B8%E7%94%A8%E8%B7%AF%E4%BA%9A%E7%BA%BF%E7%9A%84%E5%8C%BA%E5%88%AB/">常用路亚线的区别</a></li><li class="post-list-item"><a class="post-list-link" href="/2016/10/13/2016-10-13-%E8%B7%AF%E4%BA%9A%E6%B0%B4%E6%BB%B4%E8%BD%AE%E7%9A%84%E9%80%9F%E6%AF%94%E7%9A%84%E9%80%89%E6%8B%A9/">路亚水滴轮的速比的选择</a></li><li class="post-list-item"><a class="post-list-link" href="/2016/10/12/2016-10-12-%E8%B7%AF%E4%BA%9A%E7%AB%BF%E7%9A%84%E7%A1%AC%E5%BA%A6%E4%B8%8E%E8%B0%83%E6%80%A7%E4%BD%A0%E6%98%AF%E5%90%A6%E6%B7%B7%E6%B7%86/">路亚竿的硬度与调性你是否混淆</a></li><li class="post-list-item"><a class="post-list-link" href="/2016/10/11/2016-10-11-%E6%B4%BB%E9%B1%BC%E6%94%BE%E8%A1%80/">活鱼放血</a></li><li class="post-list-item"><a class="post-list-link" href="/2016/10/10/2016-10-10-%E8%B7%AF%E4%BA%9A%E8%A3%85%E5%A4%87/">路亚装备</a></li><li class="post-list-item"><a class="post-list-link" href="/2016/10/10/2016-10-10-%E9%AB%98%E7%94%B0%E8%B7%AF%E4%BA%9A%E8%A7%86%E9%A2%91/">高田路亚视频</a></li><li class="post-list-item"><a class="post-list-link" href="/2016/10/09/2016-10-10-Kali-Linux-Live-USB-on-MAC/">Kali Linux Live USB on MAC</a></li><li class="post-list-item"><a class="post-list-link" href="/2016/10/09/2016-10-09-%E8%B7%AF%E4%BA%9A%E7%BB%91%E6%B3%95/">路亚绑法</a></li><li class="post-list-item"><a class="post-list-link" href="/2016/10/08/2016-10-08-OpenWRT%E5%BC%80%E6%BA%90%E7%A1%AC%E4%BB%B6%E6%B1%87%E6%80%BB/">OpenWRT开源硬件汇总</a></li><li class="post-list-item"><a class="post-list-link" href="/2016/10/08/2016-10-08-%E6%8B%9F%E9%A5%B5%E6%89%8B%E6%B3%95/">拟饵手法</a></li><li class="post-list-item"><a class="post-list-link" href="/2016/10/08/2016-10-08-%E8%B7%AF%E4%BA%9A%E6%9C%AF%E8%AF%AD/">路亚术语</a></li><li class="post-list-item"><a class="post-list-link" href="/2016/09/15/2016-09-15-Hexo%E4%B8%BB%E9%A2%98Yilia/">Hexo加Yilia搭建博客</a></li><li class="post-list-item"><a class="post-list-link" href="/2016/05/13/2016-05-13-IoT%E7%9F%A5%E8%AF%86%E7%82%B9%E6%B1%87%E6%80%BB/">IoT知识点汇总</a></li><li class="post-list-item"><a class="post-list-link" href="/2016/05/12/2016-05-12-%E7%BD%91%E7%AB%99%E8%AE%BE%E8%AE%A1%E7%9A%84%E6%9C%80%E7%AE%80%E4%B8%BB%E4%B9%89/">网站设计的最简主义</a></li><li class="post-list-item"><a class="post-list-link" href="/2016/03/09/2016-03-09-MEAN/">MEAN</a></li><li class="post-list-item"><a class="post-list-link" href="/2016/03/08/2016-03-08-eMaker-Space/">eMaker.Space</a></li><li class="post-list-item"><a class="post-list-link" href="/2016/02/15/2016-02-15-Raspberry-Pi/">Raspberry Pi</a></li><li class="post-list-item"><a class="post-list-link" href="/2015/11/17/2015-11-18-%E5%88%9B%E5%AE%A2%E7%A1%AC%E4%BB%B6/">创客硬件</a></li><li class="post-list-item"><a class="post-list-link" href="/2015/10/03/2015-10-03-%E6%8A%98%E5%8F%A0%E5%85%AC%E8%B7%AF%E8%BD%A6/">折叠公路车</a></li><li class="post-list-item"><a class="post-list-link" href="/2015/08/19/2015-08-19-Linux%E6%89%93%E8%A1%A5%E4%B8%81%E5%92%8Cgit%E6%89%93patch%E6%96%B9%E6%B3%95/">Linux打补丁和git打patch方法 </a></li><li class="post-list-item"><a class="post-list-link" href="/2015/08/18/2015-08-18-Linux/">Linux</a></li><li class="post-list-item"><a class="post-list-link" href="/2015/08/14/2015-08-15-%E4%BA%9A%E9%A9%AC%E9%80%8A%E4%BA%91%E6%9C%8D%E5%8A%A1%E5%85%8D%E8%B4%B9%E4%B8%80%E5%B9%B4VPS%E4%B8%BB%E6%9C%BA%E7%BF%BB%E5%A2%99%E6%9C%AF/">亚马逊云服务免费一年VPS主机翻墙术</a></li><li class="post-list-item"><a class="post-list-link" href="/2015/07/23/2015-07-23-%E5%B8%B8%E7%94%A8Wi-Fi%E7%BD%91%E7%BB%9C%E8%AF%84%E6%B5%8B%E5%B7%A5%E5%85%B7/">常用Wi-Fi网络评测工具</a></li><li class="post-list-item"><a class="post-list-link" href="/2015/07/16/2015-07-16-%E6%9C%89%E8%B6%A3%E7%9A%84Linux%E5%91%BD%E4%BB%A4%E8%A1%8C%E5%8A%9F%E6%95%88/">有趣的Linux命令行功效</a></li><li class="post-list-item"><a class="post-list-link" href="/2015/07/09/2015-07-09-OpenWRT-usefull-commands/">OpenWRT usefull commands</a></li><li class="post-list-item"><a class="post-list-link" href="/2015/07/08/2015-07-08-OpenWRT%E6%8A%98%E8%85%BE%E6%97%A5%E8%AE%B0/">OpenWRT折腾日记</a></li><li class="post-list-item"><a class="post-list-link" href="/2015/07/07/2015-07-07-OpenWRT%E4%B9%8Bdl%E4%B8%8B%E8%BD%BD%E5%88%86%E4%BA%AB/">OpenWRT之dl下载分享</a></li><li class="post-list-item"><a class="post-list-link" href="/2015/07/06/2015-07-06-OpenWRT%E4%B8%8Bifconfig%E5%90%84%E6%8E%A5%E5%8F%A3%E8%AF%B4%E6%98%8E/">OpenWRT下ifconfig各接口说明</a></li><li class="post-list-item"><a class="post-list-link" href="/2015/07/01/2015-07-01-OpenWRT%E7%BB%8F%E5%85%B8%E7%BD%91%E7%AB%99/">OpenWRT经典网站</a></li><li class="post-list-item"><a class="post-list-link" href="/2015/06/24/2015-06-24-%E6%8A%80%E6%9C%AF%E9%A2%86%E5%9F%9F%E7%9A%84%E6%B7%B1%E5%88%BB%E4%BD%93%E4%BC%9A%E3%80%81%E6%95%99%E8%AE%AD/">技术领域的深刻体会、教训</a></li><li class="post-list-item"><a class="post-list-link" href="/2015/06/03/2015-06-03-%E4%B8%89%E6%98%9F%E5%B9%B3%E6%9D%BF%E5%B7%A5%E5%8E%82%E6%A8%A1%E5%BC%8F/">三星平板工厂模式</a></li><li class="post-list-item"><a class="post-list-link" href="/2015/02/28/2015-03-01-ZigBee%E5%B0%84%E9%A2%91%E6%A8%A1%E5%9D%97%E6%99%B6%E6%8C%AF%E9%80%89%E5%9E%8B/">ZigBee射频模块晶振选型</a></li><li class="post-list-item"><a class="post-list-link" href="/2015/01/15/2015-01-15-xclip-pbcopy-xsel%E7%94%A8%E6%B3%95/">xclip,pbcopy,xsel用法</a></li><li class="post-list-item"><a class="post-list-link" href="/2015/01/13/2015-01-13-MacOS/">MacOS</a></li><li class="post-list-item"><a class="post-list-link" href="/2015/01/13/2015-01-13-Ubuntu/">Ubuntu</a></li><li class="post-list-item"><a class="post-list-link" href="/2014/12/08/2014-12-08-SDK%E4%B9%8BuClinux%E3%80%81Ralink%E3%80%81Atheros%E3%80%81Realtek%E3%80%81Broadcom/">SDK之uClinux、Ralink、Atheros、Realtek、Broadcom</a></li><li class="post-list-item"><a class="post-list-link" href="/2014/07/09/2014-07-09-Altium-Designer%E5%B8%B8%E7%94%A8%E5%BF%AB%E6%8D%B7%E9%94%AE/">Altium Designer常用快捷键</a></li><li class="post-list-item"><a class="post-list-link" href="/2014/06/07/2014-06-08-%E9%AA%91%E8%A1%8C7%EF%BC%9A%E6%BB%B4%E6%B0%B4%E6%B9%962014/">骑行7：滴水湖2014</a></li><li class="post-list-item"><a class="post-list-link" href="/2014/05/20/2014-05-21-%E9%AA%91%E8%A1%8C6%EF%BC%9A%E4%B8%8A%E6%B5%B7%E5%8D%97%E4%BA%AC%E8%B7%AF%E6%AD%A5%E8%A1%8C%E8%A1%97/">骑行6：上海南京路步行街</a></li><li class="post-list-item"><a class="post-list-link" href="/2014/04/17/2014-04-17-%E7%BD%91%E7%BB%9C%E5%91%BD%E4%BB%A4/">网络命令</a></li><li class="post-list-item"><a class="post-list-link" href="/2013/07/05/2013-07-05-Marketplace-Client/">Marketplace Client</a></li><li class="post-list-item"><a class="post-list-link" href="/2013/06/14/2013-06-15-%E9%AA%91%E8%A1%8C5%EF%BC%9A%E6%B2%AA%E6%9D%AD%E5%85%AC%E8%B7%AF%E5%88%B0%E4%B9%9D%E9%BE%99%E5%B1%B1/">骑行5：沪杭公路到九龙山</a></li><li class="post-list-item"><a class="post-list-link" href="/2013/04/29/2013-04-29-%E9%AA%91%E8%A1%8C4%EF%BC%9A%E8%80%81%E4%B8%8A%E6%B5%B7-%E6%B5%A6%E8%A5%BF%E4%B8%96%E5%8D%9A%E5%9B%AD/">骑行4：老上海&amp;浦西世博园</a></li><li class="post-list-item"><a class="post-list-link" href="/2013/04/20/2013-04-20-%E9%AA%91%E8%A1%8C3%EF%BC%9A%E5%A4%A9%E9%A9%AC%E5%B1%B1-%E6%B7%80%E5%B1%B1%E6%B9%96/">骑行3：天马山&amp;淀山湖</a></li><li class="post-list-item"><a class="post-list-link" href="/2013/04/06/2013-04-06-%E6%88%91%E7%9A%84%E5%8D%95%E8%BD%A6%E8%A3%85%E5%A4%87/">我的单车装备</a></li><li class="post-list-item"><a class="post-list-link" href="/2013/04/05/2013-04-05-%E9%AA%91%E8%A1%8C2%EF%BC%9A%E6%BB%B4%E6%B0%B4%E6%B9%96/">骑行2：滴水湖</a></li><li class="post-list-item"><a class="post-list-link" href="/2013/04/02/2013-04-02-%E9%AA%91%E8%A1%8C1%EF%BC%9A%E4%BD%98%E5%B1%B1/">骑行1：佘山</a></li><li class="post-list-item"><a class="post-list-link" href="/2013/03/23/2013-03-23-GitHub%E5%BB%BA%E7%AB%8B%E4%B8%AA%E4%BA%BA%E7%AB%99%E7%82%B9/">GitHub建立个人站点</a></li><li class="post-list-item"><a class="post-list-link" href="/2013/01/11/2013-01-11-InstantContiki2-6-for-CC2530/">InstantContiki2.6 for CC2530</a></li><li class="post-list-item"><a class="post-list-link" href="/2012/10/14/2012-10-14-%E6%9B%BE%E7%BB%8F%E6%8A%98%E8%85%BE%E8%BF%87%E7%9A%84%E9%82%A3%E4%BA%9B/">曾经折腾过的那些</a></li><li class="post-list-item"><a class="post-list-link" href="/2012/09/07/2012-09-07-autoRootfs-sh/">autoRootfs.sh</a></li><li class="post-list-item"><a class="post-list-link" href="/2012/09/07/2012-09-07-SQLite%E7%A7%BB%E6%A4%8D%E5%88%B0ARM%E5%BC%80%E5%8F%91%E6%9D%BF/">SQLite移植到ARM开发板</a></li><li class="post-list-item"><a class="post-list-link" href="/2012/09/07/2012-09-07-goAhead2-5%E5%B5%8C%E5%85%A5%E5%BC%8Fweb%E6%9C%8D%E5%8A%A1%E5%99%A8%E7%A7%BB%E6%A4%8D/">goAhead2.5嵌入式web服务器移植</a></li><li class="post-list-item"><a class="post-list-link" href="/2012/09/07/2012-09-07-jffs2%E6%A0%B9%E6%96%87%E4%BB%B6%E7%B3%BB%E7%BB%9F%E5%88%B6%E4%BD%9C/">jffs2根文件系统制作</a></li><li class="post-list-item"><a class="post-list-link" href="/2012/09/07/2012-09-07-at91sam9x5%E7%BC%96%E8%AF%91%E8%BF%87%E7%A8%8B/">at91sam9x5编译过程</a></li><li class="post-list-item"><a class="post-list-link" href="/2012/09/07/2012-09-07-ubuntu11-04%E5%AE%89%E8%A3%85arm%E5%BC%80%E5%8F%91%E7%8E%AF%E5%A2%83/">ubuntu11.04安装arm开发环境</a></li><li class="post-list-item"><a class="post-list-link" href="/2012/09/07/2012-09-08-Linux%E4%B8%AD%E7%94%9F%E6%88%90shadow%E7%9A%84%E5%8A%A0%E5%AF%86%E5%AF%86%E7%A0%81/">Linux中生成shadow的加密密码</a></li><li class="post-list-item"><a class="post-list-link" href="/2012/08/08/2012-08-08-vim%E5%BE%AA%E5%BA%8F%E6%B8%90%E8%BF%9B/">vim循序渐进</a></li><li class="post-list-item"><a class="post-list-link" href="/2012/08/02/2012-08-02-%E5%A6%82%E4%BD%95%E9%80%89%E6%8B%A9%E5%BC%80%E6%BA%90%E8%AE%B8%E5%8F%AF%E8%AF%81/">如何选择开源许可证?</a></li><li class="post-list-item"><a class="post-list-link" href="/2012/08/01/2012-08-01-vi%E5%A4%87%E5%BF%98/">vi备忘</a></li><li class="post-list-item"><a class="post-list-link" href="/2010/07/23/2010-07-23-Telnet%E8%B0%83%E8%AF%95%E5%B7%A5%E5%85%B7/">Telnet调试工具</a></li><li class="post-list-item"><a class="post-list-link" href="/2009/07/28/2009-07-28-%E5%9F%BA%E4%BA%8EAltium-Designer-Winter-09%E5%9C%A8PCB%E4%B8%AD%E6%94%BE%E7%BD%AELOGO/">基于Altium Designer Winter 09在PCB中放置LOGO</a></li><li class="post-list-item"><a class="post-list-link" href="/2009/03/12/2009-03-13-%E5%9C%A8TI-CC1111-CC25111%E4%B8%8A%E6%90%9E%E5%AE%9AUSBHID/">在TI-CC1111&amp;CC25111上搞定USBHID</a></li><li class="post-list-item"><a class="post-list-link" href="/2008/07/09/2008-07-09-Rf-Calc/">Rf_Calc</a></li><li class="post-list-item"><a class="post-list-link" href="/2008/05/11/2008-05-11-Proteus%E4%BA%A7%E5%93%81%E4%BB%BF%E7%9C%9F/">Proteus产品仿真</a></li><li class="post-list-item"><a class="post-list-link" href="/2008/01/03/2008-01-03-USB-M8-RGBLED%E5%BD%A9%E7%81%AF/">USB_M8_RGBLED彩灯</a></li><li class="post-list-item"><a class="post-list-link" href="/2007/11/19/2007-11-19-EAGLE3D%E7%BB%88%E4%BA%8E%E6%90%9E%E5%AE%9A%E4%BA%86%EF%BC%81/">EAGLE3D终于搞定了!</a></li><li class="post-list-item"><a class="post-list-link" href="/2007/10/12/2007-10-12-CC2430%E6%A8%A1%E5%9D%97%E8%87%AA%E6%B5%8B%E7%A8%8B%E5%BA%8F/">CC2430模块自测程序</a></li><li class="post-list-item"><a class="post-list-link" href="/2006/12/25/2006-12-25-%E5%9F%BA%E4%BA%8ECport%E7%9A%84%E5%A4%9A%E5%8A%9F%E8%83%BD%E4%B8%B2%E5%8F%A3%E8%B0%83%E8%AF%95%E5%B7%A5%E5%85%B7/">基于Cport的多功能串口调试工具</a></li><li class="post-list-item"><a class="post-list-link" href="/2006/12/06/2006-12-06-AT91SAM7S64%E7%9A%84%E5%AE%9A%E6%97%B6%E5%99%A8%E5%88%9D%E5%A7%8B%E5%8C%96%E8%AE%A1%E7%AE%97%E5%99%A8/">AT91SAM7S64的定时器初始化计算器</a></li><li class="post-list-item"><a class="post-list-link" href="/2006/10/31/2006-10-31-%E9%97%AA%E5%8A%A8%E7%9A%84%E2%80%9CLOVE%E2%80%9D/">闪动的“LOVE”</a></li><li class="post-list-item"><a class="post-list-link" href="/2006/10/01/2006-10-01-%E6%B4%BB%E7%9D%80%EF%BC%8C%E5%B0%B1%E8%A6%81%E6%8A%98%E8%85%BE/">活着，就要折腾</a></li></ul>




    <script>
        
    </script>
</div>
      <footer id="footer">
    <div class="outer">
        <div id="footer-info">
            <div class="footer-left">
                <i class="fa fa-copyright"></i>
                2016-
                            2026
                                Gary
                                    
                                        <a href="https://beian.miit.gov.cn/" target="_blank" style="color: #999; ">沪ICP备2022030735号</a>
                                        
            </div>
            <div class="footer-right">
                <!-- <a href="http://hexo.io/" target="_blank" title="快速、简洁且高效的博客框架">Hexo</a>  Theme <a href="https://github.com/MOxFIVE/hexo-theme-yelee" target="_blank" title="简而不减 Hexo 双栏博客主题  v3.5">Yelee</a> by MOxFIVE <i class="fa fa-heart animated infinite pulse"></i> -->
                Old Blog <a target="_blank" rel="noopener" href="https://cuiqingwei1981.github.io">https://cuiqingwei1981.github.io</a>
            </div>
        </div>
        
            <div class="visit">
                
                    <span id="busuanzi_container_site_pv" style="display:none">
                        <span id="site-visit" title="本站到访数"><i class="fa fa-user" aria-hidden="true"></i><span id="busuanzi_value_site_uv"></span></span>
                    </span>
                
                
                    <span>| </span>
                
                
                    <span id="busuanzi_container_page_pv" style="display:none">
                        <span id="page-visit" title="本页阅读量"><i class="fa fa-eye animated infinite pulse" aria-hidden="true"></i><span id="busuanzi_value_page_pv"></span></span>
                    </span>
                
            </div>
        
    </div>
</footer>

    </div>
    
<script src="https://cdn.jsdelivr.net/npm/mermaid@10/dist/mermaid.min.js"></script>
<script>
    mermaid.initialize({ startOnLoad: true, theme: 'default' });
</script>


<script data-main="/js/main.js" src="/lib/cdnjs/require.js/2.2.0/require.min.js"></script>





<div class="scroll" id="scroll">
    <a href="#" title="返回顶部"><i class="fa fa-arrow-up"></i></a>
    <a href="#comments" onclick="load$hide();" title="查看评论"><i class="fa fa-comments-o"></i></a>
    <a href="#footer" title="转到底部"><i class="fa fa-arrow-down"></i></a>
</div>
<script>
    // Open in New Window
    
        var oOpenInNew = {
            
            
            
            
            
            
             archives: ".archive-article-title", 
             miniArchives: "a.post-list-link", 
            
             friends: "#js-friends a", 
             socail: ".social a" 
        }
        for (var x in oOpenInNew) {
            $(oOpenInNew[x]).attr("target", "_blank");
        }
    
</script>


<script>
    (function () {
        var loadBusuanzi = function () {
            var script = document.createElement('script');
            script.async = true;
            script.src = 'https://busuanzi.ibruce.info/busuanzi/2.3/busuanzi.pure.mini.js';
            document.body.appendChild(script);
        };
        if ('requestIdleCallback' in window) {
            requestIdleCallback(loadBusuanzi, { timeout: 3000 });
        } else {
            window.setTimeout(loadBusuanzi, 1500);
        }
    })();
</script>


  </div>

</body></html>